# الصنف ٥ — الكهربائية

**مصدر الضرر:** التيار الكهربائي والطاقة الكهربائية المخزونة: مرور التيار في الجسم (صعق)، القوس الكهربائي (حرارة وضغط ووهج)، الحروق الكهربائية، التفريغ الساكن. الضرر فوري.
**السند:** ISO 45001 A.6.1.2.1 (كهربائية)؛ NFPA 70E (سلامة العمل الكهربائي)؛ IEC 60364 / SBC 401 (الكود الكهربائي السعودي)؛ OSHA 1910 Subpart S و 1910.147 (LOTO)؛ IEC 60900 (الأدوات المعزولة)؛ NEBOSH IG2 Element 9.
**الحد الفاصل المعتمد (٩-د-٣):** ما اشتعل بسبب كهربائي ← الصنف ٦. هنا التعرض المباشر للتيار والقوس فقط.
**الحالة:** الفروع الخمسة **معتمدة** (المستخدم، ٢٠٢٦-٠٩-٠٩) بالتوصيتين. الأخطار الـ١٧ **معتمدة** (المستخدم، ٢٠٢٦-٠٩-٠٩). الصنف ٥ مكتمل الشجرة.

## الفروع المقترحة

| # | الفرع | حدّه (ما يدخل فيه) | السند | اختبار الاستقلال (لا يتداخل مع) |
|---|---|---|---|---|
| ٥-١ | **الصعق من التمديدات والمقابس والأجهزة** | تلامس التيار في الاستخدام اليومي: أسلاك مكشوفة وتالفة، مقابس ووصلات، أجهزة معيبة، أجهزة في أماكن رطبة (مطابخ، دورات مياه، خارجي) | SBC 401؛ IEC 61140 | العمل على اللوحات ← ٥-٢؛ الحريق من التحميل ← الصنف ٦ |
| ٥-٢ | **العمل على اللوحات والأنظمة الكهربائية** | الصعق والقوس أثناء الصيانة والفحص في غرف الكهرباء واللوحات الرئيسية والفرعية والمولد وUPS، العمل تحت الجهد، فشل عزل الطاقة | NFPA 70E؛ OSHA 1910.147 | الاستخدام اليومي ← ٥-١ |
| ٥-٣ | **القوس الكهربائي** | انفجار القوس في لوحات التوزيع والقواطع والمحولات (حرارة وضغط ووهج وشظايا) — حدثاً مستقلاً عن التلامس | NFPA 70E (Arc Flash)؛ IEEE 1584 | الحريق الناتج ← الصنف ٦ |
| ٥-٤ | **الطاقة المخزونة والساكنة** | بطاريات UPS والمولد (تيار مستمر عالٍ، قصر)، المكثفات بعد الفصل، التفريغ الساكن في مركز البيانات وعند تداول الوقود | IEEE 450؛ NFPA 77 | حمض البطارية ← الصنف ٢؛ هيدروجين البطارية ← الصنف ٦ |
| ٥-٥ | **الخطوط والتمديدات المخفية والخارجية** | إصابة الكابلات المدفونة والمخفية في الجدران أثناء الحفر والتثقيب، الخطوط العلوية والصواعق في المناطق الخارجية، إنارة الساحات | NFPA 780 (الصواعق)؛ SBC 401 | العمل على اللوحات ← ٥-٢ |

**المجموع:** ٥ فروع.

## ما استُبعد — بقاعدة

| البند | لماذا ليس فرعاً هنا | موضعه |
|---|---|---|
| الحريق الكهربائي (تحميل زائد، قصر، توصيلات مرتخية) | اشتعال — قاعدة ٩-د-٣ | الصنف ٦ |
| انقطاع التيار وفشل المولد | ليس خطراً كهربائياً بل سبب (ظلام، احتجاز مصعد، فشل تبريد) | خلية الأسباب في الأصناف ١ و٤ و٦ |
| المجالات الكهرومغناطيسية | إشعاع غير مؤين | الصنف ١ (PH-07-04) |
| الصعق من أبراج النقل ومعدات البناء تحت الخطوط العلوية | أعمال إنشائية لا تخص المنشأة | — (يُضاف عند وجود مشروع) |

## أسئلة للمستخدم قبل الاعتماد
1. ٥-٣ (القوس): فرع مستقل أم ضمن ٥-٢؟ التوصية: مستقل — القوس يقع بلا تلامس (عطل داخلي في اللوحة) ويصيب من يقف أمامها، وضوابطه مختلفة (دراسة القوس، ملابس مقاومة، مسافات).
2. ٥-٥ (المخفية والخارجية): فرع مستقل أم توزَّع؟ التوصية: مستقل — مصدر لا يُرى (كابل مدفون) ومتأثرون مختلفون (مقاولو الحفر والتثقيب).

## الأخطار الدقيقة — معتمدة

قاعدة الاسم: **حدث + مصدر**. خطر واحد في فرع واحد. الاشتعال ← الصنف ٦.

| الكود | الخطر | الفرع | لماذا هو خطر مستقل |
|---|---|---|---|
| EL-01-01 | الصعق من الأسلاك والوصلات المكشوفة أو التالفة في المكاتب والقاعات والممرات | ٥-١ | مصدر: تمديدات الاستخدام اليومي |
| EL-01-02 | الصعق من الأجهزة الكهربائية المعيبة أو غير المعتمدة (سخانات، غلايات، أجهزة شخصية) | ٥-١ | مصدر: الجهاز نفسه؛ ضابطه الاعتماد والفحص PAT |
| EL-01-03 | الصعق من الأجهزة والمقابس في الأماكن الرطبة (المطابخ، دورات المياه، الساحات، غرف الغسيل) | ٥-١ | مصدر: رطوبة + كهرباء؛ ضابطه RCD وIP |
| EL-01-04 | الصعق من التمديدات المؤقتة للفعاليات والصيانة (أسلاك ممدودة، لوحات مؤقتة، مولدات متنقلة) | ٥-١ | مصدر مؤقت غير مصمَّم؛ يمس القاعات والمقاولين |
| EL-02-01 | الصعق أثناء العمل على اللوحات الرئيسية والفرعية تحت الجهد | ٥-٢ | NFPA 70E؛ أعلى خطر في الفرع |
| EL-02-02 | إعادة تشغيل الدائرة أثناء الصيانة بغياب عزل الطاقة ووسمها (LOTO) | ٥-٢ | حدث مختلف (طرف ثالث يعيد التيار)؛ OSHA 1910.147 |
| EL-02-03 | الصعق من المولد الاحتياطي ولوحة التحويل التلقائي أثناء الفحص والصيانة (تغذية عكسية) | ٥-٢ | مصدر ثانٍ للتغذية يفاجئ الفني |
| EL-02-04 | الصعق من أنظمة UPS ووحدات التوزيع في مركز البيانات أثناء الأعمال | ٥-٢ | تيار مستمر مستمر رغم فصل التغذية |
| EL-03-01 | انفجار القوس الكهربائي في لوحات التوزيع الرئيسية عند الفتح أو التشغيل أو العطل الداخلي | ٥-٣ | IEEE 1584؛ يصيب من أمام اللوحة |
| EL-03-02 | القوس الكهربائي في القواطع والمحولات والمفاتيح ذات الجهد المتوسط في غرفة الكهرباء الرئيسية | ٥-٣ | طاقة أعلى ومنطقة حماية أوسع |
| EL-04-01 | الصعق والقصر من بطاريات UPS والمولد (تيار مستمر عالٍ، أدوات موصلة) أثناء الصيانة والاستبدال | ٥-٤ | IEEE 450؛ الحمض ← الصنف ٢ |
| EL-04-02 | التفريغ من المكثفات والمعدات المخزّنة للطاقة بعد فصل التيار | ٥-٤ | طاقة باقية بعد الفصل |
| EL-04-03 | التفريغ الكهروستاتيكي في مركز البيانات وعند تداول الوقود والمذيبات | ٥-٤ | تلف المكونات وإشعال الأبخرة (الاشتعال ← الصنف ٦) |
| EL-05-01 | إصابة الكابلات المخفية في الجدران والأرضيات أثناء التثقيب والقطع | ٥-٥ | مصدر لا يُرى؛ متأثرون: فنيون ومقاولون |
| EL-05-02 | إصابة الكابلات المدفونة في الساحات والمواقف أثناء الحفر | ٥-٥ | مصدر مختلف (خارجي مدفون)؛ يحتاج مخططات وتصريح حفر |
| EL-05-03 | الصواعق على الأسطح والساحات والعاملين في الخارج وفشل نظام الحماية منها | ٥-٥ | NFPA 780؛ مصدر طبيعي كهربائي |
| EL-05-04 | الصعق من أعمدة إنارة الساحات والمواقف والتمديدات الخارجية التالفة | ٥-٥ | مصدر خارجي معرّض للطقس؛ يمس الزوار |

**المجموع:** ١٧ خطراً في ٥ فروع (٤ · ٤ · ٢ · ٣ · ٤).

**ما استُبعد من هذا الصنف بقاعدة:** الحريق من التحميل الزائد والقصر والتوصيلات المرتخية ← الصنف ٦؛ انقطاع التيار ← سبب؛ المجالات الكهرومغناطيسية ← الصنف ١؛ اشتعال هيدروجين البطاريات ← الصنف ٦.
